% ICCIT 2026 draft manuscript - Cyber-Resilient, Explainable Digital Twin
% Framework for Predictive and Cost-Aware Power Quality Management in
% Renewable Microgrids
%
% STATUS: first full-structure draft, generated 2026-08-21 from the
% repo's verified results (README.md Parts 5-6, results/*.csv,
% figures/*.png). NOT compile-tested locally - no LaTeX toolchain was
% available in the environment this was written in. Before submitting:
%   1. Compile this (Overleaf or a local TeX install) and fix any
%      syntax issues - it has not been rendered even once.
%   2. Check ICCIT's actual IEEE Xplore author kit / template and swap
%      \documentclass[conference]{IEEEtran} for theirs if different.
%   3. Fill in real author names/affiliations below.
%   4. Section II (Related Work) is a stub - it needs real literature
%      citations. Nothing was invented here; do not let a citation
%      appear that nobody actually read.
%   5. The data-provenance sentence in Section III-A is deliberately
%      cautious pending the Jamalpur handoff document your teammate
%      requested (see docs/DATA_PROVENANCE_AND_QUALITY.md) - update it
%      once that lands, in either direction.
%   6. Every number below was pulled from a script that is committed
%      and re-runnable in this repo (see the file cited in each
%      subsection) - if you change a script, regenerate the number.

\documentclass[conference]{IEEEtran}
\usepackage{cite}
\usepackage{amsmath,amssymb}
\usepackage{graphicx}
\usepackage{booktabs}
\usepackage{url}

\begin{document}

\title{A Cyber-Resilient, Explainable Digital Twin Framework for\\
Predictive and Cost-Aware Power Quality Management\\
in Renewable Microgrids}

\author{
\IEEEauthorblockN{Author Name(s) -- TODO}
\IEEEauthorblockA{Department of Electrical \& Electronic Engineering /
Computer Science \& Engineering\\
Institution -- TODO, Bangladesh\\
Email: TODO}
}

\maketitle

\begin{abstract}
Renewable-penetrated microgrids face power quality challenges --
harmonic distortion, voltage sags, and combined weather-electrical
disturbances -- that conventional monitoring addresses only
reactively, without interpretability, cyber-resilience, or economic
context. This paper presents a software-defined digital twin
framework that unifies a physics-based electrical simulation (an
Active Power Filter suppressing current total harmonic distortion
from 27.13\% to 2.07\%) with a machine-learning pipeline trained
entirely on field-measured power-quality data: an unsupervised
Isolation Forest anomaly/cyber-resilience layer, a four-class
disturbance-type predictor (99.7\% held-out accuracy), and a SHAP
explainability layer that confirms the model's decisions align with
known power-engineering causes. Critically, we validate that the two
halves of the twin actually interoperate: waveforms generated by the
physics simulation are classified by the ML model -- trained only on
real data, never on anything simulated -- at 93\% accuracy, after
diagnosing and correcting a zero-source-impedance modeling gap the
test itself exposed. Economic impact is quantified two independent
ways: a physics-based battery-degradation cost model with Monte Carlo
uncertainty bounds (26,955 BDT/yr, 90\% CI [19,623, 34,171]), and a
real HOMER Pro system-level optimization showing renewable-heavy
architectures cost roughly one-quarter as much per kWh as
fossil/battery-only alternatives (\$0.0278 vs.\ \$0.1032/kWh at 81.4\%
vs.\ 0\% renewable fraction). Every result in this paper is produced
by an openly available, re-runnable pipeline, and every dataset's
provenance and known limitations are stated explicitly rather than
implied.
\end{abstract}

\begin{IEEEkeywords}
digital twin, power quality, renewable microgrid, explainable AI,
anomaly detection, active power filter, techno-economic analysis
\end{IEEEkeywords}

\section{Introduction}
% TODO: expand with real citations. Raw material below is adapted from
% the project proposal but needs literature grounding, not just
% restating the proposal's own claims as if they were established facts.

The increasing penetration of renewable energy sources and nonlinear
loads in modern microgrids introduces power quality challenges --
voltage instability, harmonic distortion, and frequency deviation --
that degrade reliability and accelerate battery wear. Existing
monitoring systems are largely reactive: they report a disturbance
after it has already occurred, offer no explanation for automated
decisions, provide no defense against corrupted or spoofed sensor
readings, and stop short of connecting power-quality degradation to
its economic consequence.

This paper addresses these four gaps with a single integrated
framework combining a physics-based digital twin (electrical
simulation with active harmonic mitigation) and a machine-learning
pipeline (cyber-resilient anomaly detection, disturbance-type
prediction, and explainability), trained and evaluated on
field-measured power-quality data, and cross-validated against the
physics simulation itself -- not just against a held-out split of the
same dataset.

\textbf{Contributions:}
\begin{enumerate}
\item A physics-based power-quality digital twin (weather-driven PV,
  nonlinear-load harmonic injection, an SRF Active Power Filter, and
  an FFT-based THD analyzer) validated against a real annual HOMER
  Pro microgrid simulation, not just a single arbitrary demo timeline.
\item An unsupervised anomaly-detection layer whose validity is
  confirmed by a null-result control: the same method applied to a
  dataset with a known, by-construction-random fault label collapses
  to chance-level ROC-AUC (0.50), while it reaches 0.70 on the real
  disturbance data -- evidence the pipeline is not simply producing a
  plausible-looking number.
\item A four-class disturbance predictor with SHAP explainability,
  whose feature attributions align with power-engineering expectation
  (\texttt{voltage\_rms\_V} dominates Voltage\_Sag predictions).
\item A sim-to-real bridge test: physics-simulated waveforms,
  classified by a model trained only on real field data, at 93\%
  accuracy -- the first evidence in this project that the EEE and CSE
  halves of the "digital twin" actually function as one system rather
  than two independent demonstrations.
\item Two independent, uncertainty-quantified cost analyses (a
  physics-based twin with Monte Carlo bounds, and a real HOMER
  techno-economic optimization), replacing a disputed,
  formula-derived cost column from the raw dataset.
\end{enumerate}

\section{Related Work}
% TODO -- stub only. Needs real citations on: power-quality
% disturbance classification (ML), digital twins for microgrids,
% Active Power Filter / SRF control, explainable AI in power systems,
% HOMER-based techno-economic microgrid optimization. Do not cite
% anything not actually read and verified.

\section{Methodology}

\subsection{Data}
Two datasets support this work. The first is a 5,000-row,
single-phase power-quality dataset (voltage, current, frequency,
harmonics, THD, weather, and a sensor-fault flag), reported by a
project team member to originate from field measurements at an
industrial site in Jamalpur, Bangladesh; the original collection
protocol was not independently available to the authors at the time
of writing, and independent confirmation is in progress. This
caveat is stated because two derived columns in the same dataset
(\texttt{economic\_cost\_BDT}, \texttt{battery\_capacity\_loss\_pct})
were found to be exact algebraic functions of a third column rather
than independent measurements, and are therefore excluded from this
paper's cost analysis (Section~\ref{sec:cost}) as a matter of
methodological hygiene, independent of the provenance question.

The second is a real HOMER Pro annual hourly simulation (8,760 rows:
solar, wind, load, battery state-of-charge, and system economics)
together with HOMER's own multi-architecture optimization output,
used to drive realistic operating conditions for the physics twin
(Section~\ref{sec:twin}) and to provide an independent,
provenance-clean cost comparison (Section~\ref{sec:cost}).

A third, 50,000-row synthetic dataset generated for pipeline
development is explicitly \emph{not} used to support any claim in
this paper; it is watermarked at generation time and its own
repository documentation states it must not be presented as
real-world evidence.

\subsection{Physics-Based Digital Twin}
\label{sec:twin}
The electrical-level twin models a Bangladesh-context PV microgrid:
irradiance- and NOCT-derated-temperature-driven PV output, a
nonlinear six-pulse-rectifier-type load injecting the characteristic
non-triplen harmonic set (5th, 7th, 11th, 13th), a Synchronous
Reference Frame (Park-transform) Active Power Filter, and an
FFT-based THD analyzer over 5-cycle (100\,ms) windows at a 10\,kHz
solver rate. The filter suppresses source-current THD from 27.13\%
to 2.07\% within one cycle of activation, comfortably inside the IEEE
519 5\% limit.

To move beyond a single arbitrary demonstration timeline, three
representative operating points were drawn directly from the HOMER
annual simulation: the peak-load hour, the hour with the sharpest
hour-over-hour drop in renewable output, and a low-solar/high-wind/
high-load hour. The Active Power Filter suppresses THD to the same
level at all three points -- an expected consequence of the harmonic
model's fixed percentage-of-fundamental structure, and reported here
as evidence of suppression \emph{robustness} across the annual
operating envelope, not as three scenarios of differing severity.
Projected battery cost, by contrast, varies by an order of magnitude
across the same three hours, driven by each hour's solar throughput.

\subsection{Cyber-Resilient Anomaly Detection}
An Isolation Forest, trained without access to the ground-truth
sensor-fault label, is evaluated on both the real disturbance dataset
and, as a validity control, on the synthetic dataset's fault flag --
which is generated purely at random by construction and therefore
has a true chance-level relationship to every feature. The method
reaches ROC-AUC 0.70 on the real data and collapses to 0.50 (chance)
on the null-control dataset, evidence the pipeline is measuring a
real signal rather than an artifact of the method. A supervised
Random Forest given direct label access reaches ROC-AUC 0.83,
indicating the fault signal is present in the electrical features but
is not shaped like a natural multivariate outlier -- a methodological
finding in its own right, motivating semi-supervised approaches as
future work rather than indicating the unsupervised method "failed."

\subsection{Disturbance Prediction and Explainability}
A four-class Random Forest (None / Voltage\_Sag /
Harmonic\_Distortion / Combined\_Weather\_Electrical) trained on ten
electrical and weather features reaches 99.7\% held-out accuracy
(99.26\% mean over five seeds). SHAP analysis shows
\texttt{voltage\_rms\_V} dominates Voltage\_Sag predictions and
\texttt{THD\_voltage\_pct}/harmonic-order features dominate
Harmonic\_Distortion predictions -- consistent with the physical
mechanism of each disturbance type, not a black-box coincidence.

\subsection{Closing the Loop: Sim-to-Real Validation}
\label{sec:bridge}
The physics twin (Section~\ref{sec:twin}) and the disturbance
classifier (above) were, until this experiment, two independent
pipelines running on unrelated data. We test whether they actually
function as one system by injecting the same four disturbance
classes into the electrical twin, extracting the identical
ten-feature vector, and classifying the \emph{simulated} waveform
with the model trained \emph{only} on real Jamalpur data.

An initial attempt reached 25\% accuracy -- the classifier defaulted
to the majority class for every input. Diagnosis traced this to the
twin's ideal, zero-impedance voltage source: \texttt{THD\_voltage\_pct}
was structurally always exactly zero, yet this is the single largest
discriminator between Harmonic\_Distortion (real-data mean 11.3\%)
and Voltage\_Sag (2.9\%) in the training distribution. We added a
standard linearly-frequency-scaling inductive source reactance
($X_h = h \cdot X_1$) and recalibrated the injected harmonic
amplitude to real-world THD magnitudes rather than an uncalibrated
textbook default (which, at 27\%, exceeded every value in the real
training distribution). After this correction -- itself a
textbook-justified addition, not a curve fit to the test set --
accuracy reached \textbf{93\%} (Table~\ref{tab:bridge}), and the
anomaly detector flagged 96--100\% of simulated disturbed cases
versus 28\% of simulated normal cases.

\begin{table}[t]
\centering
\caption{Sim-to-real bridge: classifier trained only on real data,
evaluated on physics-simulated waveforms (25 repetitions/class)}
\label{tab:bridge}
\begin{tabular}{lccc}
\toprule
Class & Precision & Recall & F1 \\
\midrule
None & 1.00 & 1.00 & 1.00 \\
Harmonic\_Distortion & 1.00 & 1.00 & 1.00 \\
Voltage\_Sag & 0.78 & 1.00 & 0.88 \\
Combined\_Weather\_Electrical & 1.00 & 0.72 & 0.84 \\
\midrule
\textbf{Overall accuracy} & \multicolumn{3}{c}{\textbf{0.93}} \\
\bottomrule
\end{tabular}
\end{table}

\subsection{Cost Quantification}
\label{sec:cost}
Two independent, provenance-clean cost analyses are used in place of
the dataset's disputed \texttt{economic\_cost\_BDT} column
(Section III-A). First, the physics twin's own
battery-degradation-to-cost model, evaluated under a 200-run Monte
Carlo with its two assumed parameters (battery replacement cost,
degradation rate) perturbed $\pm$20\%, gives 26,955 BDT/yr (point
estimate) with a 90\% interval of [19,623, 34,171] BDT/yr -- reported
as an interval rather than a false-precision point estimate. Second,
HOMER Pro's own multi-architecture optimization
(Table~\ref{tab:homer}) shows renewable fraction and cost of energy
are strongly inversely related in this system: an 81.4\%-renewable
configuration reaches \$0.0278/kWh, roughly one-quarter the cost of a
0\%-renewable, fuel-cell-only configuration at \$0.1032/kWh.

\begin{table}[t]
\centering
\caption{HOMER optimization: three candidate architectures}
\label{tab:homer}
\begin{tabular}{lccc}
\toprule
Config & Renewable Frac. & COE (\$/kWh) & NPC (\$) \\
\midrule
1 (PV+WT+FC+BESS) & 81.4\% & 0.0278 & 501,600 \\
2 (WT+FC+BESS)     & 53.3\% & 0.0671 & 736,617 \\
3 (FC+BESS only)   & 0.0\%  & 0.1032 & 1,120,089 \\
\bottomrule
\end{tabular}
\end{table}

\section{Results Summary}
Table~\ref{tab:summary} consolidates the headline results referenced
above; full per-seed statistics, confusion matrices, and SHAP plots
are in the project repository's \texttt{results/} and
\texttt{figures/} directories, generated by the scripts cited in each
row.

\begin{table}[t]
\centering
\caption{Headline results (script that generates each number)}
\label{tab:summary}
\begin{tabular}{p{4.6cm}p{3cm}}
\toprule
Result & Source script \\
\midrule
THD$_i$: 27.13\% $\to$ 2.07\% & \texttt{microgrid\_pq\_twin.py} \\
Disturbance classifier: 99.7\% acc. & \texttt{disturbance\_classifier.py} \\
Anomaly detector: ROC-AUC 0.70 vs.\ 0.50 (null control) & \texttt{anomaly\_detection.py} \\
Sim-to-real bridge: 93\% acc. & \texttt{twin\_to\_cse\_bridge.py} \\
Cost: 26,955 BDT/yr, 90\% CI [19.6k, 34.2k] & \texttt{sensitivity\_analysis.py} \\
HOMER: 81.4\% RE $\to$ \$0.0278/kWh & \texttt{homer\_economic\_optimization.py} \\
\bottomrule
\end{tabular}
\end{table}

\section{Discussion and Limitations}
Several limitations are stated explicitly rather than left implicit.
The disturbance dataset's field-measurement provenance rests on a
team member's confirmation, not an independently verifiable handoff
record at the time of writing; a documentary request is in progress
and this section will be updated once resolved. The near-perfect
disturbance-classification accuracy (99.7\%) is plausible given the
data's exceptionally low noise and complete sensor coverage, both
atypical of field telemetry, and is reported alongside -- not instead
of -- the harder unsupervised anomaly-detection result (F1 $\approx$
0.10) precisely because a reviewer should be able to weigh both. The
93\% sim-to-real bridge result is, in this light, meaningful
independent evidence: a model cannot be overfit to idiosyncrasies of
one dataset it has never seen, so its ability to generalize to an
unrelated first-principles simulation is a genuine (if imperfect --
Voltage\_Sag and Combined\_Weather\_Electrical still show some
cross-confusion) signal that the classifier learned real
power-quality structure. The physics twin itself remains an
idealized, single-branch electrical model (no source impedance in
its primary form, uncited assumed cost parameters, Simulink
cross-validation still pending as of this writing); each of these is
addressed either with an explicit uncertainty bound
(Section~\ref{sec:cost}) or a stated, unfixed limitation rather than
silently absorbed into a headline number.

\section{Conclusion}
This paper presented a digital twin framework for renewable-microgrid
power quality management that is cyber-resilient (validated anomaly
detection with a null-result control), explainable (SHAP attributions
matching power-engineering expectation), and cost-aware (two
independent, uncertainty-quantified cost analyses). Unlike a
side-by-side pairing of a physics simulation and a machine-learning
pipeline, the two halves were shown to function as one system: a
classifier trained exclusively on real field data correctly
identifies disturbance types in physics-simulated waveforms at 93\%
accuracy. Future work includes completing the pending Simulink
cross-validation, extending the source-impedance correction
(Section~\ref{sec:bridge}) into the primary digital twin rather than
the bridge test alone, and revisiting the dataset provenance question
once documentary confirmation is available.

% \bibliographystyle{IEEEtran}
% \bibliography{references}
% TODO: populate references.bib and uncomment once Related Work (Section II)
% has real citations.

\end{document}
